# MÓDULO 5 · LECCIÓN 14

# LA SUBESTACIÓN DE TRACCIÓN EN 25 kV C.A. Y LOS SISTEMAS 2x25 kV (ET 03.359.502, 504, 505, 507, 508, 117, 503 Y 509)

## Documento base

| Referencia | Título | Edición | Páginas |
|------------|--------|---------|---------|
| ET 03.359.502.6 | Transformadores de potencia para subestaciones de tracción. Sistema 1x25 kV | 1ª edición, julio 2022 | 30 |
| ET 03.359.504.2 | Transformadores de potencia para subestaciones de tracción. Sistema 2x25 kV | 2ª edición, noviembre 2014 + M1 enero 2020 | 31 |
| ET 03.359.505.9 | Autotransformadores sumergidos en aceite para centros de autotransformación | 2ª edición, noviembre 2014 + M1 enero 2020 | 29 |
| ET 03.359.508.3 | Autotransformadores de aislamiento seco para centros de autotransformación | 1ª edición, julio 2016 + erratum enero 2017 + M1 enero 2020 | 30 |
| ET 03.359.507.5 | Cabinas con tensión asignada 27,5 kV, para electrificaciones de 25 kV | 1ª edición, enero 2016 | 25 |
| ET 03.359.117.3 | Transformadores para alimentación de servicios auxiliares de 25 kV | 1ª edición, noviembre 2014 + M1 enero 2020 | 21 |
| ET 03.359.503.4 | Adenda 1. Cabinas bifásicas blindadas de 55 kV aisladas en gas SF6 | 1ª edición, noviembre 2009 | 6 (adenda) |
| ET 03.359.509.1 | Transformadores de alimentación a servicios auxiliares para subestaciones de tracción de 1,5 kV c.c. | 2ª edición, julio 2022 | 27 |

> Las especificaciones técnicas de la serie **ET 03.359**, elaboradas por el Grupo de Trabajo **GT-301 · Subestaciones** del Comité de Normativa de Adif, definen las **características técnicas y las condiciones de validación y suministro** de los equipos que integran la subestación de tracción en corriente alterna a 25 kV: los **transformadores de potencia** de los sistemas 1x25 kV y 2x25 kV, los **autotransformadores** de los centros de autotransformación (en aceite y de aislamiento seco), las **cabinas** de 27,5 kV para servicios auxiliares, las **cabinas bifásicas blindadas de 55 kV en SF6**, y los **transformadores de servicios auxiliares (SSAA)**. La ET 03.359.509.1, aunque pertenece a la misma serie, regula transformadores para subestaciones de **1,5 kV en corriente continua** y se trata únicamente como referencia de contraste, al no ser de aplicación directa a la electrificación de 25 kV c.a.

---

## 1. RESULTADO DE APRENDIZAJE

> Al terminar esta lección serás capaz de **describir la subestación de tracción de 25 kV c.a. de Adif y su equipamiento** conforme a las especificaciones técnicas de la serie ET 03.359: distinguir los sistemas de alimentación **1x25 kV y 2x25 kV** y sus **transformadores de potencia** (30 y 60 MVA), conocer los **autotransformadores** de aceite y de aislamiento seco (10 y 15 MVA) y sus características eléctricas y constructivas, identificar las **cabinas de 27,5 kV** de llegada y de protección del transformador de SSAA (en aire y en SF6) y las **cabinas bifásicas blindadas de 55 kV**, y explicar la función de los **transformadores de servicios auxiliares** de 100 y 250 kVA. También sabrás aplicar el lenguaje común del **esquema eléctrico unifilar (NAE 119)** para localizar estos equipos en la explotación y en los cortes de tensión.

---

## 2. RESUMEN EJECUTIVO

La subestación de tracción en 25 kV c.a. es la instalación que convierte la energía de la red de transporte (132, 220 o 400 kV) en la energía de tracción monofásica de 25 kV que alimenta la línea aérea de contacto. Sus elementos principales son los **transformadores de potencia**, las **cabinas** de protección y maniobra, y los **transformadores de servicios auxiliares**.

Adif electrifica sus líneas de c.a. mediante dos sistemas:

- **Sistema 1x25 kV (ET 03.359.502.6):** la catenaria se alimenta a **25 kV** y el retorno se realiza por carriles y cable de retorno a tierra. No existe feeder negativo ni autotransformadores. Es el sistema clásico de la línea Madrid-Sevilla.
- **Sistema 2x25 kV (ET 03.359.504.2):** la subestación dispone de transformadores monofásicos con salida bifásica a **2x27,5 kV** (55 kV entre catenaria y feeder negativo), y a lo largo de la línea se instalan **autotransformadores intermedios (ATI)** y **finales (ATF)** que reparten la corriente de retorno por el feeder negativo, reduciendo pérdidas e interferencias electromagnéticas.

Los equipos se dimensionan según el ciclo de carga normalizado **clase de servicio IXB** de la norma UNE-EN 50329, con capacidad de sobrecarga que alcanza **1,937 veces la intensidad asignada** durante 300 s, y deben soportar **secuencias de reenganche** ante cortocircuitos de servicio.

**Por qué importa:** la correcta selección, validación y recepción de transformadores, autotransformadores y cabinas condiciona la **disponibilidad del suministro de tracción**, la **seguridad de las maniobras** en el corte de tensión y la **fiabilidad de los servicios auxiliares** que alimentan los edificios de subestaciones y centros de autotransformación. Todas las ET comparten un mismo esquema de calidad: sistema de calidad ISO 9000, gestión medioambiental ISO 14001, validación del producto por Entidad Técnica de Seguimiento, y recepción con ensayos y criterios de aceptación y rechazo.

---

## 3. ESQUEMA DE LA SUBESTACIÓN DE TRACCIÓN EN 25 kV C.A.

### 3.1 Objeto y campo de aplicación de las ET

| ET | Objeto | Campo de aplicación |
|----|--------|---------------------|
| **ET 03.359.502.6** | Definir características y condiciones de validación y suministro de los transformadores de potencia monofásicos sumergidos en aceite para el sistema **1x25 kV** | Transformadores instalados en el **parque de intemperie** de las subestaciones de tracción para líneas electrificadas a 1x25 kV c.a. |
| **ET 03.359.504.2** | Idem para el sistema **2x25 kV** | Transformadores monofásicos sumergidos en aceite del parque de intemperie de las subestaciones de tracción a 2x25 kV c.a. |
| **ET 03.359.505.9** | Autotransformadores monofásicos sumergidos en aceite de **10 y 15 MVA** | Autotransformadores de tracción instalados en los **centros de autotransformación intermedios y finales** del sistema 2x25 kV |
| **ET 03.359.508.3** | Autotransformadores monofásicos de aislamiento seco de **10 MVA** | Autotransformadores de tracción de los centros de autotransformación intermedios y finales del sistema 2x25 kV |
| **ET 03.359.507.5** | Cabinas de aparamenta bajo envolvente para c.a. | Conjuntos de **cabina de llegada** y de **seccionamiento y protección del transformador de SSAA**, instalados en subestaciones de tracción y centros de autotransformación de líneas a 25 kV |
| **ET 03.359.117.3** | Transformadores monofásicos secos de **100 y 250 kVA** | Transformadores de SSAA instalados en el interior de los edificios de subestaciones, centros de autotransformación intermedios y finales de líneas a 25 kV |
| **ET 03.359.503.4 (Adenda 1)** | Complementar la ET 03.359.503.4 en sus apartados **6.1** (muestras para ensayos de homologación) y **7.2** (ensayos de tipo) | Cabinas **bifásicas blindadas de 55 kV aisladas en SF6** de subestaciones y centros de autotransformación |

### 3.2 Estructura común de las ET

Todas las especificaciones siguen una estructura homogénea:

- **Objeto, campo de aplicación y definición de términos** (incluida la figura de la **Entidad Técnica de Seguimiento**, organismo independiente del fabricante que verifica el cumplimiento del Procedimiento de validación de productos ferroviarios).
- **Descripción y características técnicas del producto** (condiciones de servicio, características eléctricas, constructivas, dimensionales, accesorios, marcas de fabricación, protección anticorrosiva, líquido aislante y tolerancias).
- **Control de la calidad y ensayos** (geométricos, pintura, líquido dieléctrico y ensayos eléctricos).
- **Validación** (condiciones generales, laboratorios, seguimiento, muestras y relación de ensayos).
- **Recepción** (condiciones generales, muestras, lugar de ensayos, relación de ensayos y criterios de aceptación y rechazo).
- **Transporte, embalaje y etiquetado; garantías; normativa derogada; disposiciones transitorias y normativa de referencia.**

### 3.3 Condiciones de servicio comunes

Los equipos de intemperie (transformadores 502/504, autotransformadores de aceite 505) se diseñan para:

| Magnitud | Valor |
|----------|-------|
| Tipo de servicio | Continuo |
| Tipo de instalación | Intemperie |
| Temperatura ambiente máxima | +40 °C |
| Temperatura ambiente mínima | −25 °C |
| Temperatura ambiente media máxima (24 h) | +35 °C |
| Humedad relativa media máxima (24 h) | 95 % |
| Humedad relativa media máxima (1 mes) | 90 % |
| Altitud máxima sobre el nivel del mar | 1.000 m |
| Velocidad máxima del viento | 120 km/h |

Los equipos de interior (cabinas 507, autotransformadores secos 508, transformadores SSAA 117) se instalan en **interior**; en el caso de los autotransformadores secos, si se requiere instalación en exterior, se protegen mediante una **envolvente**. Las cabinas de 27,5 kV admiten **2.000 m** de altitud y contaminación **PD3A** según la tabla A.4 de la UNE-EN 50124.

---

## 4. SISTEMAS 1x25 kV Y 2x25 kV

### 4.1 Sistema 1x25 kV

- La **catenaria** se alimenta a **25 kV** en corriente alterna monofásica a 50 Hz.
- El circuito se cierra a través de los **carriles** y del **cable de retorno**, conectados a tierra.
- Para evitar desequilibrios en la red de distribución, las **fases se alternan en cada subestación**, lo que obliga a instalar **zonas neutras** en los puntos de cambio de fase.
- La subestación se equipa con transformadores de potencia monofásicos de **30 MVA** (ET 03.359.502.6).
- Es el sistema de la línea de Alta Velocidad **Madrid-Sevilla**, caracterizado por la ausencia de feeder negativo y de autotransformadores.

### 4.2 Sistema 2x25 kV

- La subestación dispone de transformadores monofásicos con **salida bifásica**: entrada en alta tensión y salida a **55 kV**.
- El secundario tiene **tres terminales**: uno a la catenaria, otro al **feeder negativo** y la **toma central al carril de retorno**, conectado a tierra.
- Resultan tensiones de **27,5 kV y −27,5 kV** (en oposición de fase) en catenaria y feeder negativo respecto a tierra, y de **55 kV** entre ambos.
- Los **autotransformadores intermedios (ATI)**, instalados a intervalos regulares entre subestaciones, y los **autotransformadores finales (ATF)**, al final del tramo eléctrico, **reparten la corriente de retorno** para que circule en su mayor parte por el feeder negativo, reduciendo **pérdidas** e **interferencias electromagnéticas**.
- La subestación se equipa con transformadores de potencia de **30 o 60 MVA** (ET 03.359.504.2).

### 4.3 Clase de servicio IXB (UNE-EN 50329)

Los transformadores de potencia y autotransformadores se dimensionan según la **clase de servicio normalizada IXB**, cuyo ciclo de carga implica las siguientes capacidades acumulativas:

| Identificación | p.u. de I_B | p.u. de I_N | Condición inicial | Duración | Intervalo |
|----------------|-------------|-------------|-------------------|----------|-----------|
| a | 1 | 0,658 | — | Continuo | — |
| b | 2 | 1,315 | a | 2 h | 3 h |
| c | 3 | 1,937 | b | 300 s | 1.800 s |

La **aptitud para soportar cortocircuitos** se verifica con la secuencia de reenganches **O-1s-CO-15s-CO-2min-CO-2min-CO** (transformadores de potencia), o **O-1s-CO** (autotransformadores), soportada en ambos casos **dos veces con 900 segundos de separación**, conforme al apartado 3.2.6 de la norma UNE-EN 60076-5.

---

## 5. TRANSFORMADORES Y AUTOTRANSFORMADORES

### 5.1 Transformadores de potencia del sistema 1x25 kV (ET 03.359.502.6)

#### Características eléctricas

| Característica | Valor |
|----------------|-------|
| Potencia asignada | **30 MVA** en primario y secundario |
| Grupo de conexión | **Ii0** |
| Aislamiento dieléctrico | Aceite mineral |
| Refrigeración | ONAN (natural) |
| Tensión secundario / nivel de aislamiento | 27,5 kV / 52 kV |
| Tensión primario / nivel de aislamiento | 132 / 145 kV; 220 / 245 kV; 405 / 420 kV |
| Relación de transformación | 132 ± 8 % / 27,5 kV; 220 ± 8 % / 27,5 kV; 405 ± 7,4 % / 27,5 kV |
| Regulador en carga | 21 posiciones; paso entre tomas 0,8 % (132 y 220 kV) o 0,74 % (405 kV); todas las tomas de plena potencia |
| Tensión de cortocircuito (75 °C) | **10 %** (base 30 MVA) |
| Pérdidas debidas a la carga (75 °C) | máx. **100 kW** |
| Calentamiento | aceite parte superior **60 K**; medio del arrollamiento **65 K** |
| Pérdidas de vacío | **18 kW** (145 kV), **19 kW** (245 kV), **25 kW** (420 kV) |
| Corriente de vacío | **0,14 %** (90 % U), **0,17 %** (100 % U), **0,66 %** (110 % U) de I_n |
| Frecuencia | 50 Hz |
| Rendimiento a plena carga, cos φ = 1 | > **99,5 %** |
| Nivel de potencia acústica L_wA | máx. **86 dB(A)** |

#### Dimensiones y pesos

| Potencia | Peso total con aceite | Largo | Ancho | Alto |
|----------|-----------------------|-------|-------|------|
| 30 MVA | 115.000 kg | 8.700 mm | 5.500 mm | 9.800 mm |

#### Características constructivas y accesorios

- **Radiadores:** acero con baño de zinc por doble inmersión, con válvulas y tornillos de purga y vaciado.
- **Cuba y tapas:** chapa de acero laminada en caliente, resistente al vacío de **0,7 milibares** y a sobrepresión interna de **500 milibares**; dos válvulas para tratamiento, vaciado y tomas de muestras (inferior y media).
- **Bobinados:** cobre electrolítico, concéntricos, independientes y aislados; clase térmica **105 (A)** según UNE-EN 60085. Puede instalarse una **pantalla electroestática** entre AT y BT, conectada a tierra mediante borne pasante.
- **Circuito magnético:** láminas de grano orientado laminado en frío, uniones a **45°** solapadas; clase térmica **130 (B)**; puesto a tierra a través de la cuba mediante conexiones de cobre flexibles y desmontables.
- **Caja de centralización de protecciones:** grado **IP 54**, bornas identificadas indeleblemente.
- **Pasatapas:** según UNE-EN 60137; **líneas de fuga** según UNE-EN 50124-1 y UNE-EN 60076-3.
- **Equipamiento:** 2 bornas en AT y 2 en BT (1 adicional si existe pantalla electroestática), depósito de expansión, indicador de nivel con **2 contactos de alarma y 2 de disparo**, regulador bajo carga, desecador de aire con silicagel, conservador de aceite de **dos cámaras**, válvulas de filtrado/vaciado rápido/vaciado total/toma de muestras y tren de rodadura (4 ruedas con bloqueo para carril de 64 kg, ancho UIC).
- **Regulador bajo carga:** motor eléctrico de **60 Vcc o 125 Vcc** (según el control de la SE), accionado a distancia desde la sala de control, actuación **temporizada** (compensa variaciones de la alimentación, no de la carga) y sin maneta local-remoto; indicación remota de tomas por **BCD**, **señal analógica 4-20 mA** o cables aislados.

#### Protecciones

Cada transformador dispone de: **termómetro de contacto** con aguja de arrastre y sonda PT100 (2 alarmas + 2 disparos), **imagen térmica** con transformador de corriente de secundario 2 A (2 alarmas + 2 disparos), **termostatos** (2 alarmas + 2 disparos), **transformador de intensidad monofásico 200/5 A, 5P10-15 VA** con caja IP 54 y aislamiento 3 kV para protección de cuba, **relé Buchholz de 3"** (UNE-EN 50216-2) para el transformador y **de 1"** para el regulador, **válvula de sobrepresión** con dos contactos de disparo, y **zapatas aislantes no higroscópicas**. Todos los contactos son conmutados, independientes y con bornas propias en la caja de centralización.

### 5.2 Transformadores de potencia del sistema 2x25 kV (ET 03.359.504.2)

#### Características eléctricas

| Característica | Valor |
|----------------|-------|
| Potencia asignada | **30 ó 60 MVA** en primario; **15 ó 30 MVA** en cada secundario |
| Grupo de conexión | **Ii0-Ii6** (dos secundarios) |
| Aislamiento dieléctrico | Aceite mineral |
| Refrigeración | ONAN |
| Tensión secundario / nivel de aislamiento | **2 x 27,5 kV** / 58 kV |
| Tensión primario / nivel de aislamiento | 132 / 145 kV; 220 / 245 kV; 405 / 420 kV |
| Relación de transformación | 132 ± 8 % / 27,5-27,5 kV; 220 ± 8 % / 27,5-27,5 kV; 405 ± 7,4 % / 27,5-27,5 kV |
| Regulador en carga | 21 posiciones; paso 0,8 % (132 y 220 kV) o 0,74 % (405 kV); motor a **125 Vcc** |
| Tensión de cortocircuito (75 °C) | **10 %** (base 30 ó 60 MVA) |
| Pérdidas debidas a la carga (75 °C) | máx. **100 kW** (30 MVA) o **160 kW** (60 MVA) |
| Calentamiento | aceite **60 K**; medio del arrollamiento **65 K** |
| Pérdidas de vacío | 30 MVA: **18/19/25 kW**; 60 MVA: **26/30/40 kW** (145/245/420 kV) |
| Corriente de vacío | 30 MVA: **0,14/0,17/0,66 %**; 60 MVA: **0,13/0,15/0,55 %** (90/100/110 % U) |
| Rendimiento a plena carga, cos φ = 1 | > **99,5 %** (30 MVA); > **99,6 %** (60 MVA) |
| Nivel de potencia acústica L_wA | máx. **86 dB(A)** |

#### Diferencias principales frente al 1x25 kV

- **Dos devanados secundarios** a 27,5 kV (grupo Ii0-Ii6): un extremo alimenta la catenaria y el otro el feeder negativo; la toma central se conecta al carril de retorno a tierra.
- **Tres bornas en el lado de BT** (2 en el lado de AT).
- Equipamiento, protecciones (termómetro, imagen térmica, TI 200/5, Buchholz 3" y 1", válvula de sobrepresión), pintura y aceite **idénticos** a los del sistema 1x25 kV.
- Dimensiones y pesos del transformador de **60 MVA**: peso **150.000 kg**, 9.100 x 7.000 x 10.000 mm.

### 5.3 Autotransformadores sumergidos en aceite (ET 03.359.505.9)

| Característica | Valor |
|----------------|-------|
| Potencia asignada | **10 ó 15 MVA** |
| Grupo de conexión | **Ia0** |
| Aislamiento dieléctrico | Aceite mineral |
| Refrigeración | ONAN |
| Tensión asignada / nivel de aislamiento | **2 x 27,5 kV** / 58 kV |
| Relación de transformación | **55 / 27,5 kV** |
| Tensión de cortocircuito (75 °C) | **≤ 1 %** en ambas potencias |
| Pérdidas debidas a la carga (75 °C) | **18 kW** (10 MVA) o **21 kW** (15 MVA) |
| Calentamiento | aceite **60 K**; medio del arrollamiento **65 K** |
| Pérdidas de vacío | **8 kW** (10 MVA) o **10 kW** (15 MVA) |
| Corriente de vacío | ≤ **0,3 %** de I_n |
| Rendimiento a plena carga, cos φ = 1 | > **99,5 %** |
| Nivel de potencia acústica L_wA | máx. **80 dB(A)** |
| Dimensiones máx. | 10 MVA: 17.000 kg, 3.000 x 3.000 x 4.000 mm; 15 MVA: 25.000 kg, 3.200 x 3.500 x 4.500 mm |

Características destacadas:

- **Bobinados** de cobre electrolítico, clase 105 (A); **circuito magnético** de **dos núcleos en línea**, grano orientado aislado por ambas caras, clase 130 (B).
- **Bornas:** dos de porcelana en AT con nivel de aislamiento **72,5 kV** equipadas con **descargadores (arcing horns)** de acero galvanizado; una de porcelana en BT de **52 kV** con arcing horn; y dos bornas de puesta a tierra de la cuba.
- **Protecciones:** termómetro de contacto, termostato, TI 200/5 A 5P10-15 VA, imagen térmica, **relé Buchholz de 2"** (UNE-EN 50216-2), válvula de alivio con 2 contactos y zapatas aislantes.
- Cuba resistente al vacío de 0,7 milibares y a 500 milibares de sobrepresión; protección anticorrosiva total ≥ 170 µm; aceite de primer llenado **no inhibido, tipo U** (UNE-EN 60296).

### 5.4 Autotransformadores de aislamiento seco (ET 03.359.508.3)

| Característica | Valor |
|----------------|-------|
| Potencia asignada | **10 MVA** |
| Grupo de conexión | **Ia0** |
| Aislamiento dieléctrico | **Resina epoxi** |
| Refrigeración | **AN** (interior) o **AN/AF** (exterior con envolvente) |
| Tensión asignada AT / nivel de aislamiento | **55 kV** / 58 kV |
| Relación de transformación | **55 / 27,5 kV** |
| Tensión de cortocircuito (145 °C) | **< 1 %** |
| Pérdidas debidas a la carga (145 °C) | **24 kW** |
| Calentamiento medio del arrollamiento | máx. **125 K** |
| Pérdidas de vacío | **14 kW** |
| Corriente de vacío | ≤ **0,8 %** de I_n |
| Nivel de potencia acústica L_wA | máx. **84 dB(A)** |
| Clases | **C2** (climática), **E2** (ambiental), **F1** (comportamiento al fuego) |
| Dimensiones máx. | Interior: 25.000 kg, 3.000 x 2.100 x 4.500 mm; con envolvente: 27.000 kg, 3.600 x 3.250 x 5.000 mm |

Características destacadas:

- **Bobinados de aluminio** encapsulados en **resina epoxi** al vacío, reforzados con fibra de vidrio; clase térmica **180 (H)** (UNE-EN 60076-11 y UNE-EN 60085).
- **Circuito magnético** de dos columnas con culatas, grano orientado de bajas pérdidas y solape escalonado; estructura de sujeción con galvanizado en caliente o pintura **C4H**; separadores elásticos antivibración.
- **Caja de centralización** de protecciones con grado **IP 45**; envolvente de acero para exterior con IP 45 y protección **C4H**, con cubierta inclinada, ventiladores de refrigeración (refrigeración AN/AF), interruptor magnetotérmico de 16 A, iluminación, resistencia de caldeo con termostato y pletina de cobre **30x10 mm** conectada en dos puntos a la red de tierras.
- **Supervisión térmica:** centralita digital, **sensores infrarrojos** en las bobinas de BT y **sonda PT100** en el núcleo; relé de control de ventiladores solo en unidades bajo envolvente.
- Tren de rodadura con ruedas para **carril de 60 kg**.

### 5.5 Validación y ensayos comunes

Todas las ET exigen que el fabricante disponga de **sistema de calidad ISO 9000** (trazabilidad de materiales) y **gestión medioambiental ISO 14001**. Los ensayos incluyen:

- **Geométricos:** verificación de dimensiones y pesos.
- **Pintura:** capa de imprimación (impacto ≥ 40 cm, embutición ≥ 4 mm, Persoz ≥ 160 s, adherencia GT ≤ 1, espesor ≥ 40 µm), capa de acabado (Persoz ≥ 180 s, brillo ≥ 80 %, niebla salina 400 h), espesor total de la protección anticorrosiva **≥ 170 µm** y, en el transformador pintado, espesor ≥ 60 µm, medio ≥ 90 µm, brillo ≥ 70 %.
- **Líquido dieléctrico (aceite):** contenido de agua ≤ 10 mg/kg, índice de neutralización ≤ 0,03 mg KOH/g, tensión interfase ≥ 35 mN/m, factor de pérdidas tan δ ≤ 0,010 a 90 °C, tensión de ruptura > 60 kV, y ausencia de **azufre corrosivo** (UNE-EN 62535).
- **Eléctricos:** ensayo de capacidad para soportar el ciclo de carga y medida de calentamiento (UNE-EN 50329 y UNE-EN 60076-2), ensayo de aptitud para soportar cortocircuitos, impulsos tipo rayo (pleno o cortado), impulso tipo maniobra, tensión aplicada e inducida, descargas parciales, medida de resistencias, relación de transformación y polaridad, pérdidas y corriente de vacío, pérdidas de carga y tensión de cortocircuito, respuesta en frecuencia (FRA), resistencia de aislamiento, factor de potencia/capacidad/tan δ y nivel de ruido.

Para el secundario de 27,5 kV (502) y los 2x27,5 kV (504), las tensiones de ensayo dieléctricas son:

| Tensión asignada | Nivel de aislamiento | Tensión aplicada | Impulso tipo rayo cortado |
|------------------|----------------------|------------------|---------------------------|
| 27,5 kV | 52 kV (eficaz) | 105 kV (eficaz) | 250 kV (cresta) |
| 2 x 27,5 kV | 58 kV (eficaz) | 105 kV (eficaz) | 250 kV (cresta) |

**Tolerancias** (UNE-EN 60076-1): pérdidas totales +10 %, pérdidas parciales +15 % (sin superar la total), relación de transformación ±0,5 %, tensión de cortocircuito **±7,5 %** (AT-BT) o ±15 % (otros casos), corriente de vacío +30 %.

---

## 6. CABINAS DE 27,5 kV Y CABINAS BIFÁSICAS DE 55 kV

### 6.1 Cabinas con tensión asignada 27,5 kV (ET 03.359.507.5)

Son conjuntos de **aparamenta bajo envolvente metálica** que se instalan en subestaciones de tracción y centros de autotransformación de líneas a 25 kV para el **suministro de energía a los servicios auxiliares**. Se definen dos tipos:

- **Cabina de llegada** (acometida del conductor y remonte del embarrado).
- **Cabina de seccionamiento y protección del transformador de servicios auxiliares**.

#### Características eléctricas

| Característica | Valor |
|----------------|-------|
| Tensión nominal U_n | 25 kV (eficaz) |
| Tensión asignada U_Ne | **27,5 kV** (eficaz) |
| Frecuencia / fases | 50 Hz / 1 |
| Tensión soportada frecuencia industrial U_d fase-tierra | 80 kV (eficaz) |
| Tensión soportada frecuencia industrial U_d (seccionamiento) | 90 kV (eficaz) |
| Tensión soportada de impulso U_Ni fase-tierra | 170 kV (cresta) |
| Tensión soportada de impulso U_Ni (seccionamiento) | 200 kV (cresta) |
| Tensión de alimentación de mando y auxiliares U_a | **125 Vcc** |
| Corriente asignada en servicio continuo | barras generales **630 A**; barras de derivación **400 A** |
| Corriente admisible de corta duración I_k / I_ke | **25 kA** (principal y de p.a.t.) |
| Valor de cresta I_p / I_pe | **63 kA** |
| Duración de cortocircuito t_k / t_ke | **1 s** |
| Clasificación de arco interno (IAC) | Accesibilidad **A**, caras **FL**, corriente **25 kA**, duración **1 s** |

#### Características constructivas

- **Envolvente:** chapa de acero laminado en frío o acero inoxidable; diseño **fijo**; aislamiento **al aire a presión atmosférica o en SF6**.
- **Dimensiones máx.** por cabina: **750 x 2.500 x 2.000 mm** (ancho x alto x fondo); peso máx. **800 kg**.
- Cumplimiento del capítulo 5 de la **UNE-EN 62271-200**; grado de protección **IP 3X** mínimo; resistencia a impactos mecánicos **IK 08**.
- **Compartimentos de SF6:** acero inoxidable hermético, tasa de fuga relativa **< 0,5 % en peso por compartimento y año**.
- **Puesta a tierra:** pletina de cobre **30 x 10 mm** a lo largo de las cabinas, unida en varios puntos a la tierra del edificio; la unión rígida a tierra de los componentes metálicos se realiza siempre mediante conductores de cobre.
- **Enclavamientos:** no se puede abrir la cubierta del compartimento de seccionamiento y protección ni la de cables hasta que los **seccionadores de puesta a tierra estén cerrados**; las llaves quedan "prisioneras" con los seccionadores de p.a.t. abiertos y "libres" cuando están cerrados.
- **Sin equipos electrónicos de mando** ni ventanas de inspección.

#### Configuraciones de las cabinas

| Tipo | Compartimentos | Elementos principales |
|------|----------------|-----------------------|
| **Llegada (aire)** | Cables, embarrado, panel frontal | Pasatapas hasta 300 mm², barra de remonte y barra principal (barras generales), sinóptico, lámpara de presencia de tensión, placa de grupo eléctrico |
| **Llegada (SF6)** | Cables, embarrado, panel frontal | Igual que en aire pero con embarrado en SF6; manómetro de presión de gas y clapetas de descompresión; se admite un único compartimento con conexión directa al embarrado de la celda de protección |
| **Seccionamiento y protección (aire)** | Cables, seccionamiento y protección, mando | Barra principal, barra de derivación, **interruptor-seccionador**, base portafusible, **fusible**, seccionadores de p.a.t., indicador capacitivo de presencia de tensión |
| **Seccionamiento y protección (SF6)** | Cables, embarrado (SF6), interruptor-seccionador (SF6), fusible y seccionadores de p.a.t. (aire), mando | El compartimento de fusible permite **retirar un fusible fundido y sustituirlo sin pérdida de SF6**; la **fusión del fusible provoca automáticamente la apertura del interruptor-seccionador** |

#### Equipamiento normalizado

| Elemento | Norma |
|----------|-------|
| Interruptor-seccionador y seccionador de p.a.t. | UNE-EN 50152-2 |
| Indicador de presencia de tensión capacitivo | UNE-EN 62271-206 |
| Fusible de protección | UNE-EN 60282-1 |
| Manómetro de presión | Contacto de alarma y disparo por baja presión de SF6, sustituible sin pérdida de gas |
| Clapeta de descompresión | No debe funcionar por debajo de **1,3 veces la presión de diseño** |

El mando del interruptor-seccionador incluye: **mando eléctrico a 125 Vcc** para apertura y cierre, bobina de disparo y de cierre **a emisión de tensión** para control a distancia, motor de rearme a 125 Vcc, contactos de posición y contacto de fusión de fusible.

### 6.2 Cabinas bifásicas blindadas de 55 kV en SF6 (Adenda 1 a la ET 03.359.503.4)

La **Adenda 1** a la ET 03.359.503.4 (1ª ed., noviembre 2009) complementa la especificación de las **cabinas bifásicas blindadas de 55 kV aisladas en gas SF6** en lo relativo a las **muestras para los ensayos de homologación técnica** (apartado 6.1) y a los **ensayos de tipo** (apartado 7.2). Establece dos esquemas de ensayo:

- **Esquema 1 – Cabinas independientes:** las cabinas representativas por diseño o equipamiento sobre las que realizar los ensayos individuales de tipo: **celda de protección de acometida** (Cabina 1) y **celda de acoplamiento y remonte** (Cabina 2).
- **Esquema 2 – Conjunto de cabinas:** conjunto idéntico al que se instalará en obra, constituido por las celdas que integran un **centro de autotransformación intermedio**: **4 celdas de protección de acometida**, una celda de **remonte lateral y medida** y una celda de **acoplamiento y remonte**.

En estas cabinas toda la aparamenta se encuentra **bajo envolvente metálica aislada en SF6**, salvo los **transformadores toroidales de intensidad** (y eventualmente los transformadores de tensión, según fabricante), que quedan fuera del ambiente de gas. Este esquema de ensayos sustituye a las tres configuraciones anteriores (unifilares simplificados de subestación, de centro de autotransformación intermedio y de centro de autotransformación final).

> **Nota:** la ET 03.359.503.4 base regula las **cabinas bifásicas blindadas de 55 kV aisladas en gas SF6**, que materializan la conexión del **sistema bifásico 2x25 kV (55 kV)** entre catenaria y feeder negativo en las subestaciones y centros de autotransformación, complementando en este punto a los transformadores y autotransformadores descritos en la sección 5.

---

## 7. TRANSFORMADORES DE SERVICIOS AUXILIARES

### 7.1 Transformadores para alimentación de SSAA de 25 kV (ET 03.359.117.3)

La ET 03.359.117.3 regula los **transformadores monofásicos secos de 100 y 250 kVA** destinados a la **alimentación de los servicios auxiliares** de los edificios de subestaciones, centros de autotransformación intermedios y finales de líneas electrificadas a 25 kV c.a.

| Característica | Valor |
|----------------|-------|
| Potencia asignada | **100 y 250 kVA** |
| Tensión asignada del primario | **27,5 kV** |
| Serie de aislamiento | 36 kV |
| Regulación de la tensión primaria | **± 2,5 % y ± 5 %** |
| Tensión asignada del secundario | **230 V** |
| Grupo de conexión / frecuencia | Ii0 / 50 Hz |
| Refrigeración | Aire ambiente con ventilación natural (AN) |
| Límite de calentamiento medio máx. de arrollamientos | **100 K** |
| Tensión de cortocircuito (a 120 °C) | **6 %** (± 7,5 %) |
| Tipo de instalación | **Interior** (edificio) |
| Clases | C2 / E2 / F1 |
| Clase térmica del aislamiento | **155 (F)** (UNE-EN 60085) |

| Magnitud | 100 kVA | 250 kVA |
|----------|---------|---------|
| Rendimiento mínimo a plena carga, cos φ = 1 | 96,9 % | 98,1 % |
| Nivel de presión acústica máx. a 100 cm | 62 dB | 67 dB |
| Peso máximo | 800 kg | 1.360 kg |
| Dimensiones (longitud x anchura x altura) | 1.000 x 800 x 1.900 mm | 1.200 x 900 x 1.500 mm |
| Pérdidas máximas en vacío | 650 W | 1.100 W |
| Pérdidas máximas a plena carga (120 °C) | 1.000 W | 2.500 W |
| Intensidad de vacío máxima | 1,90 % I_r | 1,50 % I_r |

Características constructivas y de calidad:

- **Bobinados** de aluminio o cobre electrolítico (AT en galletas separadas con tomas centrales para regulación), **encapsulados en resina** autoextinguible de alta resistencia a la combustión; humos no tóxicos ni agresivos; **pantalla electroestática conectada a tierra** entre AT y BT.
- **Circuito magnético** de dos columnas con culatas a 45° y solape, grano orientado, recubierto de resina compactante.
- **Sondas PT100** en cada bobina de BT conectadas a un termómetro digital con contactos de alarma y disparo ajustables.
- **Caja de centralización de protecciones** IP 54.
- **Pintado:** imprimación hidrosoluble (20-25 µm), pintura intermedia epoxi blanca y esmalte de poliuretano alifático no amarillante (dos componentes).
- **Ensayos eléctricos:** calentamiento (puesta en carga simulada), impulso de rayo, **descargas parciales ≤ 10 pC**, resistencia de arrollamientos referida a 120 °C, relación de transformación por tomas, tensión aplicada e inducida, pérdidas y corriente de vacío, y pérdidas de carga.

| Tensiones de ensayo | Primario (U_m = 36 kV) | Secundario (U_m ≤ 1,1 kV) |
|---------------------|------------------------|---------------------------|
| Aplicada 50 Hz, 60 s | 70 kV (eficaz) | 3 kV (eficaz) |
| Inducida 150 Hz, 40 s | 55 kV (eficaz) | 0,46 kV (eficaz) |
| Impulso tipo rayo 1,2/50 µs | 170 kV (cresta) | — |

### 7.2 Referencia de contraste: SSAA para subestaciones de 1,5 kV c.c. (ET 03.359.509.1)

La ET 03.359.509.1 regula los **transformadores trifásicos de 160, 250 y 400 kVA** para subestaciones de tracción de **1,5 kV en corriente continua**. Se contrasta aquí para no confundirla con la ET 117:

- Aplicable solo a líneas electrificadas en **1,5 kV c.c.**, por lo que **no es de aplicación** a las electrificaciones de 25 kV c.a. objeto de esta lección.
- Admite **tipo seco encapsulado** (AN, resina) o **sumergido en baño de aceite** (ONAN).
- Primario a **15/20/25/30/45/66 kV** (serie de aislamiento 17,5/24/36/52/72,5 kV); secundario a **420 V** (o 240 V conforme a la ET 03.359.116.5); grupo de conexión **Dyn11**.
- Calentamiento: aceite **65 K** (arrollamiento) y **60 K** (aceite); seco **100 K**. Tensión de cortocircuito mínima: **4 %** (75 °C) en aceite y **6 %** (120 °C) en seco.

---

## 8. COORDINACIÓN CON LA NAE 119 Y EL SISTEMA DE TELEMANDO

### 8.1 La ET serie 359 en el marco normativo de energía

| Documento | Papel frente a las ET 03.359 |
|-----------|------------------------------|
| **NAE 119** (Esquemas eléctricos de LAC en 25 kV c.a., 1ª ed. jun. 2025) | **Representa** en el esquema unifilar solo las salidas de feeder positivo y negativo de la subestación; la **designación de los elementos de cabina** (disyuntores extrarrápidos, seccionadores de pórtico) queda **fuera de su alcance** y se rige por las ET de subestaciones |
| **ET 03.359.502/504/505/508/507** | **Dimensionan y especifican** las subestaciones y sus equipos (transformadores, autotransformadores, cabinas) que la NAE 119 se limita a representar |
| **UNE-EN 50163 / 50124-1** | Fijan la **tensión permanente máxima** (27,5 kV) y las **distancias y líneas de fuga** aplicables al sistema de 25 kV c.a. |
| **ADIF-PE-301-001-006-SC-521** (Cortes de tensión) | El conocimiento del equipamiento de la SE es imprescindible para que el Responsable del Corte de Tensión identifique los elementos a maniobrar |
| **Reglamento de la compañía suministradora** | Las condiciones de servicio de los transformadores (132/220/405 kV) se adaptan a la red de transporte a la que se conecta la subestación |

### 8.2 Coordinación con el Telemando de Energía

- Los **reguladores bajo carga** de los transformadores de potencia se accionan **a distancia desde la sala de control** con motor de 60 o 125 Vcc (125 Vcc en 2x25 kV), sin maneta local-remoto; la posición de tomas se transmite al sistema de control por **BCD o señal analógica 4-20 mA**, o por cables aislados cuando lo solicite Adif.
- Los **contactos de alarma y disparo** de termómetros, imagen térmica, termostatos, TI de protección de cuba, relés Buchholz y válvula de sobrepresión son **conmutados, independientes** y con bornas propias en la caja de centralización de protecciones (IP 54), de modo que cada señal puede conectarse individualmente al telemando.
- Las **cabinas de 27,5 kV** de SSAA disponen de bobinas de **disparo y cierre a emisión de tensión** para control a distancia, contactos de posición (2 NA + 2 NC), contacto de fusión de fusible y, en las cabinas SF6, contactos de apertura de clapetas y de alarma/disparo por **baja presión de gas**, permitiendo la supervisión remota del estado de la aparamenta.
- El **mando a 125 Vcc** de las cabinas se integra con el sistema de protecciones del edificio, de forma coherente con la alimentación de SSAA que suministran los transformadores de la ET 117.

### 8.3 Criterios de diseño que deben soportar los equipos

- **Continuidad del servicio:** ciclo de carga IXB con sobrecargas de hasta 1,937 x I_n durante 300 s y secuencias de reenganche O-1s-CO-15s-CO-2min-CO-2min-CO.
- **Seguridad en maniobra:** enclavamientos mecánicos y por llaves en las cabinas (los seccionadores de p.a.t. deben cerrarse antes de abrir compartimentos) y ausencia de equipos electrónicos de mando en las cabinas de 27,5 kV.
- **Compatibilidad electromagnética del 2x25 kV:** reparto de la corriente de retorno por el feeder negativo mediante ATI y ATF, con tensiones de 27,5 kV/−27,5 kV respecto a tierra.
- **Mantenibilidad:** cuba inspeccionable (reapretado de separadores de bobinas), sustitución del fusible fundido sin pérdida de SF6 y manómetro reemplazable sin vaciado de gas.

---

## 9. AUTOEVALUACIÓN (10 preguntas)

**1.** ¿Cuáles son las dos potencias asignadas que admite la ET 03.359.504.2 para los transformadores de potencia del sistema 2x25 kV y qué potencia tiene cada secundario?

**2.** ¿Qué grupo de conexión tienen los transformadores de potencia de 1x25 kV y los de 2x25 kV, y qué diferencias de arrollamientos implica?

**3.** ¿Cuál es la tensión de cortocircuito exigida a los transformadores de potencia (502/504) y a los autotransformadores (505/508), y a qué temperatura de referencia se mide en cada caso?

**4.** ¿Qué relaciones de transformación y tomas de regulación en carga exigen las ET 502 y 504, y cuántas posiciones tiene el regulador?

**5.** ¿Qué secuencia de reenganches debe soportar un transformador de potencia en caso de cortocircuito y cuántas veces con qué separación?

**6.** ¿Qué diferencias existen entre los autotransformadores de aceite (505) y los de aislamiento seco (508) en cuanto a refrigeración, tipo de instalación, clases C2/E2/F1 y niveles de ruido?

**7.** ¿Qué tensión asignada y qué corrientes de servicio continuo tienen las cabinas de 27,5 kV de la ET 03.359.507.5, y cuál es su clasificación de arco interno?

**8.** ¿Qué enclavamientos de seguridad deben tener las cabinas de seccionamiento y protección del transformador de SSAA, y qué sucede en las cabinas SF6 cuando se funde el fusible?

**9.** ¿Qué potencia asignada, tensiones primario/secundario y tensiones de ensayo (aplicada, inducida e impulso) define la ET 03.359.117.3 para los transformadores de SSAA de 25 kV?

**10.** ¿Qué complementa la Adenda 1 a la ET 03.359.503.4 y qué esquemas de ensayo define?

### Soluciones (respuestas cortas)

1. **30 o 60 MVA** en primario, con secundarios de **15 o 30 MVA** respectivamente (dos devanados secundarios de 27,5 kV).
2. El de 1x25 kV es **Ii0** (1 devanado primario y 1 secundario); el de 2x25 kV es **Ii0-Ii6** (1 primario y **2 secundarios** a 27,5 kV). Los autotransformadores de aceite y seco tienen grupo **Ia0**.
3. Ucc de los transformadores de potencia: **10 %** (base 30/60 MVA) referida a 75 °C; autotransformadores: **≤ 1 %** referida a 75 °C (aceite) o a 145 °C (seco). Los SSAA de la ET 117: **6 %** a 120 °C.
4. Relaciones **132 ± 8 % / 27,5 kV**, **220 ± 8 % / 27,5 kV** y **405 ± 7,4 % / 27,5 kV** (en 2x25 kV, salida 27,5-27,5 kV), con regulador en carga de **21 posiciones** (paso 0,8 % en 132/220 kV y 0,74 % en 405 kV). En la ET 117, tomas **±2,5 % y ±5 %** sin tensión, mediante puentes desmontables.
5. **O-1s-CO-15s-CO-2min-CO-2min-CO**, soportada **dos veces con 900 s de separación** (UNE-EN 60076-5, apdo. 3.2.6). Los autotransformadores soportan **O-1s-CO**.
6. El de aceite es de **intemperie**, refrigeración **ONAN**, 10 o 15 MVA, con pérdidas de carga de 18/21 kW y vacío de 8/10 kW, ruido **80 dB(A)**; el seco es de **interior** (o exterior con envolvente), refrigeración **AN/AN-AF**, 10 MVA, pérdidas de carga 24 kW y vacío 14 kW, clases **C2/E2/F1**, ruido **84 dB(A)**.
7. Tensión asignada **27,5 kV**; corrientes de servicio continuo de **630 A** en barras generales y **400 A** en barras de derivación; IAC tipo **A**, caras **FL**, **25 kA** durante **1 s**.
8. La cubierta de los compartimentos de seccionamiento y protección y de cables **no puede abrirse hasta que estén cerrados los seccionadores de puesta a tierra** (llave prisionera/libre); en las cabinas SF6, la **fusión del fusible provoca automáticamente la apertura del interruptor-seccionador**, y el fusible puede sustituirse **sin pérdida de SF6**.
9. Potencias **100 y 250 kVA**; primario **27,5 kV** (serie 36 kV) con secundario **230 V**; tensiones de ensayo del primario: **70 kV eficaz** aplicada (50 Hz, 60 s), **55 kV eficaz** inducida (150 Hz, 40 s) e **impulso de rayo 170 kV cresta** (1,2/50 µs); secundario: 3 kV aplicada y 0,46 kV inducida.
10. Complementa los apartados **6.1 (muestras para homologación)** y **7.2 (ensayos de tipo)** de la ET 03.359.503.4, definiendo los **Esquemas 1 y 2**: cabinas independientes (protección de acometida y acoplamiento y remonte) y el **conjunto de un centro de autotransformación intermedio** (4 celdas de protección de acometida + remonte lateral y medida + acoplamiento y remonte).

---

## 10. REFERENCIAS

| Referencia | Título | Contenido integrado |
|------------|--------|---------------------|
| ET 03.359.502.6, 1ª ed. (jul. 2022) | Transformadores de potencia para subestaciones de tracción. Sistema 1x25 kV | Secciones 3, 4, 5 |
| ET 03.359.504.2, 2ª ed. (nov. 2014) + M1 (ene. 2020) | Transformadores de potencia para subestaciones de tracción. Sistema 2x25 kV | Secciones 3, 4, 5 |
| ET 03.359.505.9, 2ª ed. (nov. 2014) + M1 (ene. 2020) | Autotransformadores sumergidos en aceite para centros de autotransformación | Sección 5 |
| ET 03.359.508.3, 1ª ed. (jul. 2016) + erratum (ene. 2017) + M1 (ene. 2020) | Autotransformadores de aislamiento seco para centros de autotransformación | Sección 5 |
| ET 03.359.507.5, 1ª ed. (ene. 2016) | Cabinas con tensión asignada 27,5 kV, para electrificaciones de 25 kV | Sección 6 |
| ET 03.359.117.3, 1ª ed. (nov. 2014) + M1 (ene. 2020) | Transformadores para alimentación de servicios auxiliares de 25 kV | Sección 7 |
| ET 03.359.503.4, Adenda 1, 1ª ed. (nov. 2009) | Cabinas bifásicas blindadas de 55 kV aisladas en gas SF6 | Sección 6 |
| ET 03.359.509.1, 2ª ed. (jul. 2022) | Transformadores de alimentación a SSAA para subestaciones de tracción de 1,5 kV c.c. | Sección 7 (referencia de contraste) |
| NAE 119, 1ª ed. (jun. 2025) | Esquemas eléctricos de LAC en 25 kV C.A. | Representación de SE y sistemas 1x25/2x25 (secciones 2, 4, 8) |
| UNE-EN 50329 / UNE-EN 60076-1/-2/-5/-11 / UNE-EN 60085 | Transformadores de tracción; ensayos; clases térmicas | Clase de servicio IXB, ensayos y tolerancias (secciones 3, 5, 7) |
| UNE-EN 62271-1 / UNE-EN 62271-200 / UNE-EN 50152-2 / UNE-EN 60282-1 / UNE-EN 62271-206 | Aparamenta de media tensión; cabinas | Características y ensayos de las cabinas de 27,5 kV (sección 6) |
| UNE-EN 50124-1 / UNE-EN 50163 | Coordinación de aislamiento; tensiones de tracción | Líneas de fuga y tensión máxima permanente 27,5 kV (secciones 3 y 8) |

---

*Lección 14 del Módulo 5 — Sistemas de Tracción. Base normativa: serie de especificaciones técnicas ET 03.359 de Adif (GT-301, Subestaciones).*
